
Version,
  9.5;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  -SmallDataCenterHighITE-ASHRAE 169-2013-2A created: 2024-01-17 10:53:32 +0100, !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  ComputerRoom ZN,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  ComputerRoom ZN,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Adiabatic Wall,                         !- Construction Name
  ComputerRoom ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Adiabatic Wall,                         !- Construction Name
  ComputerRoom ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 6.096, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  9.144, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 4.2672;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Adiabatic Wall,                         !- Construction Name
  ComputerRoom ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 6.096, 4.2672;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Adiabatic Wall,                         !- Construction Name
  ComputerRoom ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  ComputerRoom ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  9.144, 6.096, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 6.096, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

ElectricEquipment:ITE:AirCooled,
  SmallDataCenterHighITE ComputerRoom IT equipment 1, !- Name
  ComputerRoom ZN,                        !- Zone Name
  FlowControlWithApproachTemperatures,    !- Air Flow Calculation Method
  Watts/Area,                             !- Design Power Input Calculation Method
  ,                                       !- Watts per Unit {W}
  1,                                      !- Number of Units
  1076.39104167097,                       !- Watts per Zone Floor Area {W/m2}
  DataCenter Equipment_SCH,               !- Design Power Input Schedule Name
  Always On Discrete,                     !- CPU Loading  Schedule Name
  Curve Biquadratic 5,                    !- CPU Power Input Function of Loading and Air Temperature Curve Name
  0.285714285714286,                      !- Design Fan Power Input Fraction
  0.0001,                                 !- Design Fan Air Flow Rate per Power Input {m3/s-W}
  Curve Biquadratic 6,                    !- Air Flow Function of Loading and Air Temperature Curve Name
  Curve Quadratic 7,                      !- Fan Power Input Function of Flow Curve Name
  22.5,                                   !- Design Entering Air Temperature {C}
  None,                                   !- Environmental Class
  AdjustedSupply,                         !- Air Inlet Connection Type
  ,                                       !- Air Inlet Room Air Model Node Name
  ,                                       !- Air Outlet Room Air Model Node Name
  ComputerRoom ZN CRAC Diffuser Outlet Air Node, !- Supply Air Node Name
  0,                                      !- Design Recirculation Fraction
  ,                                       !- Recirculation Function of Loading and Supply Temperature Curve Name
  1,                                      !- Design Electric Power Supply Efficiency
  ,                                       !- Electric Power Supply Efficiency Function of Part Load Ratio Curve Name
  1,                                      !- Fraction of Electric Power Supply Losses to Zone
  ITE-CPU,                                !- CPU End-Use Subcategory
  ITE-Fans,                               !- Fan End-Use Subcategory
  ITE-UPS,                                !- Electric Power Supply End-Use Subcategory
  9.94,                                   !- Supply Temperature Difference {deltaC}
  SmallDataCenterHighITE SupplyApproachTemp_SCH, !- Supply Temperature Difference Schedule
  -7.21,                                  !- Return Temperature Difference {deltaC}
  SmallDataCenterHighITE ReturnApproachTemp_SCH; !- Return Temperature Difference Schedule

ZoneControl:Thermostat,
  ComputerRoom ZN Thermostat,             !- Name
  ComputerRoom ZN,                        !- Zone or ZoneList Name
  ComputerRoom ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SmallDataCenterHighITE ComputerRoom Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ComputerRoom ZN Thermostat Schedule,    !- Name
  ComputerRoom ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ComputerRoom ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallDataCenterHighITE ComputerRoom Thermostat 1, !- Name
  DataCenter HTGSETP_SCH,                 !- Heating Setpoint Temperature Schedule Name
  DataCenter CLGSETP_SCH;                 !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  DataCenter HTGSETP_SCH Default,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15;                                     !- Value Until Time 1

Schedule:Week:Daily,
  DataCenter HTGSETP_SCH Week Rule - Jan1-Dec31, !- Name
  DataCenter HTGSETP_SCH Default,         !- Sunday Schedule:Day Name
  DataCenter HTGSETP_SCH Default,         !- Monday Schedule:Day Name
  DataCenter HTGSETP_SCH Default,         !- Tuesday Schedule:Day Name
  DataCenter HTGSETP_SCH Default,         !- Wednesday Schedule:Day Name
  DataCenter HTGSETP_SCH Default,         !- Thursday Schedule:Day Name
  DataCenter HTGSETP_SCH Default,         !- Friday Schedule:Day Name
  DataCenter HTGSETP_SCH Default,         !- Saturday Schedule:Day Name
  DataCenter HTGSETP_SCH Default,         !- Holiday Schedule:Day Name
  DataCenter HTGSETP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter HTGSETP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter HTGSETP_SCH Default,         !- CustomDay1 Schedule:Day Name
  DataCenter HTGSETP_SCH Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DataCenter HTGSETP_SCH,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  DataCenter HTGSETP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  DataCenter HTGSETP_SCH Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15;                                     !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter HTGSETP_SCH Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15;                                     !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter CLGSETP_SCH Default,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Week:Daily,
  DataCenter CLGSETP_SCH Week Rule - Jan1-Dec31, !- Name
  DataCenter CLGSETP_SCH Default,         !- Sunday Schedule:Day Name
  DataCenter CLGSETP_SCH Default,         !- Monday Schedule:Day Name
  DataCenter CLGSETP_SCH Default,         !- Tuesday Schedule:Day Name
  DataCenter CLGSETP_SCH Default,         !- Wednesday Schedule:Day Name
  DataCenter CLGSETP_SCH Default,         !- Thursday Schedule:Day Name
  DataCenter CLGSETP_SCH Default,         !- Friday Schedule:Day Name
  DataCenter CLGSETP_SCH Default,         !- Saturday Schedule:Day Name
  DataCenter CLGSETP_SCH Default,         !- Holiday Schedule:Day Name
  DataCenter CLGSETP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter CLGSETP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter CLGSETP_SCH Default,         !- CustomDay1 Schedule:Day Name
  DataCenter CLGSETP_SCH Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DataCenter CLGSETP_SCH,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  DataCenter CLGSETP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  DataCenter CLGSETP_SCH Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter CLGSETP_SCH Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ZoneControl:Humidistat,
  Zone Control Humidistat 1,              !- Name
  ComputerRoom ZN,                        !- Zone Name
  DataCenter Humidity Setpoint Schedule;  !- Humidifying Relative Humidity Setpoint Schedule Name

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

Schedule:Day:Interval,
  DataCenter Humidity Setpoint Schedule Default, !- Name
  Percent,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  8;                                      !- Value Until Time 1

Schedule:Week:Daily,
  DataCenter Humidity Setpoint Schedule Week Rule - Jan1-Dec31, !- Name
  DataCenter Humidity Setpoint Schedule Default, !- Sunday Schedule:Day Name
  DataCenter Humidity Setpoint Schedule Default, !- Monday Schedule:Day Name
  DataCenter Humidity Setpoint Schedule Default, !- Tuesday Schedule:Day Name
  DataCenter Humidity Setpoint Schedule Default, !- Wednesday Schedule:Day Name
  DataCenter Humidity Setpoint Schedule Default, !- Thursday Schedule:Day Name
  DataCenter Humidity Setpoint Schedule Default, !- Friday Schedule:Day Name
  DataCenter Humidity Setpoint Schedule Default, !- Saturday Schedule:Day Name
  DataCenter Humidity Setpoint Schedule Default, !- Holiday Schedule:Day Name
  DataCenter Humidity Setpoint Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Humidity Setpoint Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Humidity Setpoint Schedule Default, !- CustomDay1 Schedule:Day Name
  DataCenter Humidity Setpoint Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DataCenter Humidity Setpoint Schedule,  !- Name
  Percent,                                !- Schedule Type Limits Name
  DataCenter Humidity Setpoint Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  DataCenter Humidity Setpoint Schedule Summer Design Day, !- Name
  Percent,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  8;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Humidity Setpoint Schedule Winter Design Day, !- Name
  Percent,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  8;                                      !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  ComputerRoom ZN,                        !- Zone Name
  ComputerRoom ZN Equipment List,         !- Zone Conditioning Equipment List Name
  ComputerRoom ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  ComputerRoom ZN Zone Air Node,          !- Zone Air Node Name
  ComputerRoom ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  ComputerRoom ZN Inlet Node List,        !- Name
  ComputerRoom ZN CRAC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  ComputerRoom ZN Return Node List,       !- Name
  ComputerRoom ZN Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU ComputerRoom ZN CRAC Diffuser,      !- Name
  ComputerRoom ZN CRAC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  ComputerRoom ZN CRAC Diffuser;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  ComputerRoom ZN CRAC Diffuser,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ComputerRoom ZN CRAC Diffuser Outlet Air Node, !- Air Outlet Node Name
  ComputerRoom ZN CRAC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  ComputerRoom ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ComputerRoom ZN CRAC Diffuser,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ComputerRoom ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallDataCenterHighITE ComputerRoom Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  SmallDataCenterHighITE ComputerRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  3;                                      !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Adiabatic Material,                     !- Name
  Smooth,                                 !- Roughness
  1760.92572663938,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Construction,
  Adiabatic ExteriorFloor,                !- Name
  Adiabatic Material;                     !- Layer 1

Construction,
  Adiabatic GroundContactFloor,           !- Name
  Adiabatic Material;                     !- Layer 1

Construction,
  Adiabatic Roof,                         !- Name
  Adiabatic Material;                     !- Layer 1

Construction,
  Adiabatic Wall,                         !- Name
  Adiabatic Material;                     !- Layer 1

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  AHU Supply Temp Sch Default,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Default,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Default 1,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Default 2,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Default 3,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Default 4,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Summer_Design_Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Summer_Design_Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Summer_Design_Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Summer_Design_Day 4, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Winter_Design_Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Winter_Design_Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Winter_Design_Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Winter_Design_Day 4, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day 11, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day 6, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day 8, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day 9, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter HVACOperationSchd Default,   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter HVACOperationSchd Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter HVACOperationSchd Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Lighting_SCH Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter MinOA_MotorizedDamper_Sched Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default 1,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default 2,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default 3,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default 4,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default 5,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day 1,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day 2,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day 3,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day 4,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day 5,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day 1,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day 2,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day 3,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day 4,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day 5,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Default,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Default 1,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Default 2,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Default 3,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Summer_Design_Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Summer_Design_Day 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Summer_Design_Day 3, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Winter_Design_Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Winter_Design_Day 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Winter_Design_Day 3, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.21;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.21;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.21;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -6.91;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.01;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.21;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.21;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -6.91;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.01;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.21;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -6.91;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.01;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  9.94;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  9.94;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  9.94;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  11.13;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10.73;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10.34;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  9.94;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10.34;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  9.94;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  11.13;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10.73;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10.34;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  9.94;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  11.13;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10.73;                                  !- Value Until Time 1

Schedule:Week:Daily,
  AHU Supply Temp Sch Week Rule - Jan1-Dec31, !- Name
  AHU Supply Temp Sch Default,            !- Sunday Schedule:Day Name
  AHU Supply Temp Sch Default,            !- Monday Schedule:Day Name
  AHU Supply Temp Sch Default,            !- Tuesday Schedule:Day Name
  AHU Supply Temp Sch Default,            !- Wednesday Schedule:Day Name
  AHU Supply Temp Sch Default,            !- Thursday Schedule:Day Name
  AHU Supply Temp Sch Default,            !- Friday Schedule:Day Name
  AHU Supply Temp Sch Default,            !- Saturday Schedule:Day Name
  AHU Supply Temp Sch Default,            !- Holiday Schedule:Day Name
  AHU Supply Temp Sch Default,            !- SummerDesignDay Schedule:Day Name
  AHU Supply Temp Sch Default,            !- WinterDesignDay Schedule:Day Name
  AHU Supply Temp Sch Default,            !- CustomDay1 Schedule:Day Name
  AHU Supply Temp Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  AHU Supply Temp Sch,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  AHU Supply Temp Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
  Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
  Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled_Water_Temperature,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled_Water_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled_Water_Temperature 1 Week Rule - Jan1-Dec31, !- Name
  Chilled_Water_Temperature_Default 1,    !- Sunday Schedule:Day Name
  Chilled_Water_Temperature_Default 1,    !- Monday Schedule:Day Name
  Chilled_Water_Temperature_Default 1,    !- Tuesday Schedule:Day Name
  Chilled_Water_Temperature_Default 1,    !- Wednesday Schedule:Day Name
  Chilled_Water_Temperature_Default 1,    !- Thursday Schedule:Day Name
  Chilled_Water_Temperature_Default 1,    !- Friday Schedule:Day Name
  Chilled_Water_Temperature_Default 1,    !- Saturday Schedule:Day Name
  Chilled_Water_Temperature_Default 1,    !- Holiday Schedule:Day Name
  Chilled_Water_Temperature_Summer_Design_Day 1, !- SummerDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Winter_Design_Day 1, !- WinterDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Default 1,    !- CustomDay1 Schedule:Day Name
  Chilled_Water_Temperature_Default 1;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled_Water_Temperature 1,            !- Name
  ,                                       !- Schedule Type Limits Name
  Chilled_Water_Temperature 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled_Water_Temperature 2 Week Rule - Jan1-Dec31, !- Name
  Chilled_Water_Temperature_Default 2,    !- Sunday Schedule:Day Name
  Chilled_Water_Temperature_Default 2,    !- Monday Schedule:Day Name
  Chilled_Water_Temperature_Default 2,    !- Tuesday Schedule:Day Name
  Chilled_Water_Temperature_Default 2,    !- Wednesday Schedule:Day Name
  Chilled_Water_Temperature_Default 2,    !- Thursday Schedule:Day Name
  Chilled_Water_Temperature_Default 2,    !- Friday Schedule:Day Name
  Chilled_Water_Temperature_Default 2,    !- Saturday Schedule:Day Name
  Chilled_Water_Temperature_Default 2,    !- Holiday Schedule:Day Name
  Chilled_Water_Temperature_Summer_Design_Day 2, !- SummerDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Winter_Design_Day 2, !- WinterDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Default 2,    !- CustomDay1 Schedule:Day Name
  Chilled_Water_Temperature_Default 2;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled_Water_Temperature 2,            !- Name
  ,                                       !- Schedule Type Limits Name
  Chilled_Water_Temperature 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled_Water_Temperature 3 Week Rule - Jan1-Dec31, !- Name
  Chilled_Water_Temperature_Default 3,    !- Sunday Schedule:Day Name
  Chilled_Water_Temperature_Default 3,    !- Monday Schedule:Day Name
  Chilled_Water_Temperature_Default 3,    !- Tuesday Schedule:Day Name
  Chilled_Water_Temperature_Default 3,    !- Wednesday Schedule:Day Name
  Chilled_Water_Temperature_Default 3,    !- Thursday Schedule:Day Name
  Chilled_Water_Temperature_Default 3,    !- Friday Schedule:Day Name
  Chilled_Water_Temperature_Default 3,    !- Saturday Schedule:Day Name
  Chilled_Water_Temperature_Default 3,    !- Holiday Schedule:Day Name
  Chilled_Water_Temperature_Summer_Design_Day 3, !- SummerDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Winter_Design_Day 3, !- WinterDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Default 3,    !- CustomDay1 Schedule:Day Name
  Chilled_Water_Temperature_Default 3;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled_Water_Temperature 3,            !- Name
  ,                                       !- Schedule Type Limits Name
  Chilled_Water_Temperature 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled_Water_Temperature 4 Week Rule - Jan1-Dec31, !- Name
  Chilled_Water_Temperature_Default 4,    !- Sunday Schedule:Day Name
  Chilled_Water_Temperature_Default 4,    !- Monday Schedule:Day Name
  Chilled_Water_Temperature_Default 4,    !- Tuesday Schedule:Day Name
  Chilled_Water_Temperature_Default 4,    !- Wednesday Schedule:Day Name
  Chilled_Water_Temperature_Default 4,    !- Thursday Schedule:Day Name
  Chilled_Water_Temperature_Default 4,    !- Friday Schedule:Day Name
  Chilled_Water_Temperature_Default 4,    !- Saturday Schedule:Day Name
  Chilled_Water_Temperature_Default 4,    !- Holiday Schedule:Day Name
  Chilled_Water_Temperature_Summer_Design_Day 4, !- SummerDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Winter_Design_Day 4, !- WinterDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Default 4,    !- CustomDay1 Schedule:Day Name
  Chilled_Water_Temperature_Default 4;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled_Water_Temperature 4,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled_Water_Temperature 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Jan1-Jan28, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Jan29-Feb4, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Feb5-Feb25, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Feb26-Mar4, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Mar5-Mar25, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Mar26-Apr1, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 3, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Apr2-Apr29, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 3, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 3, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 3, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 3, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 3, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 3, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 3, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Apr30-May6, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 3, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - May7-May27, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - May28-Jun3, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Jun4-Jun24, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Jun25-Jul1, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 6, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Jul2-Jul29, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 6, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 6, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 6, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 6, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 6, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 6, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 6, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Jul30-Aug5, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 6, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 6, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Aug6-Aug26, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Aug27-Sep2, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 8, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 8, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Sep3-Sep30, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 8, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 8, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 8, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 8, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 8, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 8, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 8, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Oct1-Oct28, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 9, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 9, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 9, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 9, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 9, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 9, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 9, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Oct29-Nov4, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 9, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 9, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 9, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Nov5-Nov25, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Nov26-Dec2, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 11, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 11, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Dec3-Dec31, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 11, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 11, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 11, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 11, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 11, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 11, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 11, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DataCenter Equipment_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  DataCenter Equipment_SCH Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  DataCenter Equipment_SCH Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  DataCenter Equipment_SCH Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  DataCenter Equipment_SCH Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  DataCenter Equipment_SCH Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  DataCenter Equipment_SCH Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  DataCenter Equipment_SCH Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  DataCenter Equipment_SCH Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  DataCenter Equipment_SCH Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  DataCenter Equipment_SCH Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  DataCenter Equipment_SCH Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  DataCenter Equipment_SCH Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  DataCenter Equipment_SCH Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  DataCenter Equipment_SCH Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  DataCenter Equipment_SCH Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  DataCenter Equipment_SCH Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  DataCenter Equipment_SCH Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  DataCenter Equipment_SCH Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  DataCenter Equipment_SCH Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  DataCenter Equipment_SCH Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  DataCenter Equipment_SCH Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  DataCenter Equipment_SCH Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  DataCenter HVACOperationSchd Week Rule - Jan1-Dec31, !- Name
  DataCenter HVACOperationSchd Default,   !- Sunday Schedule:Day Name
  DataCenter HVACOperationSchd Default,   !- Monday Schedule:Day Name
  DataCenter HVACOperationSchd Default,   !- Tuesday Schedule:Day Name
  DataCenter HVACOperationSchd Default,   !- Wednesday Schedule:Day Name
  DataCenter HVACOperationSchd Default,   !- Thursday Schedule:Day Name
  DataCenter HVACOperationSchd Default,   !- Friday Schedule:Day Name
  DataCenter HVACOperationSchd Default,   !- Saturday Schedule:Day Name
  DataCenter HVACOperationSchd Default,   !- Holiday Schedule:Day Name
  DataCenter HVACOperationSchd Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter HVACOperationSchd Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter HVACOperationSchd Default,   !- CustomDay1 Schedule:Day Name
  DataCenter HVACOperationSchd Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DataCenter HVACOperationSchd,           !- Name
  OnOff,                                  !- Schedule Type Limits Name
  DataCenter HVACOperationSchd Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  DataCenter Lighting_SCH Week Rule - Jan1-Dec31, !- Name
  DataCenter Lighting_SCH Default,        !- Sunday Schedule:Day Name
  DataCenter Lighting_SCH Default,        !- Monday Schedule:Day Name
  DataCenter Lighting_SCH Default,        !- Tuesday Schedule:Day Name
  DataCenter Lighting_SCH Default,        !- Wednesday Schedule:Day Name
  DataCenter Lighting_SCH Default,        !- Thursday Schedule:Day Name
  DataCenter Lighting_SCH Default,        !- Friday Schedule:Day Name
  DataCenter Lighting_SCH Default,        !- Saturday Schedule:Day Name
  DataCenter Lighting_SCH Default,        !- Holiday Schedule:Day Name
  DataCenter Lighting_SCH Default,        !- SummerDesignDay Schedule:Day Name
  DataCenter Lighting_SCH Default,        !- WinterDesignDay Schedule:Day Name
  DataCenter Lighting_SCH Default,        !- CustomDay1 Schedule:Day Name
  DataCenter Lighting_SCH Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DataCenter Lighting_SCH,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  DataCenter Lighting_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default,               !- Sunday Schedule:Day Name
  Deck_Temperature_Default,               !- Monday Schedule:Day Name
  Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
  Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
  Deck_Temperature_Default,               !- Thursday Schedule:Day Name
  Deck_Temperature_Default,               !- Friday Schedule:Day Name
  Deck_Temperature_Default,               !- Saturday Schedule:Day Name
  Deck_Temperature_Default,               !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Deck_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature 1 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 1,             !- Sunday Schedule:Day Name
  Deck_Temperature_Default 1,             !- Monday Schedule:Day Name
  Deck_Temperature_Default 1,             !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 1,             !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 1,             !- Thursday Schedule:Day Name
  Deck_Temperature_Default 1,             !- Friday Schedule:Day Name
  Deck_Temperature_Default 1,             !- Saturday Schedule:Day Name
  Deck_Temperature_Default 1,             !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 1,   !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 1,   !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 1,             !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 1;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 1,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Deck_Temperature 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature 2 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 2,             !- Sunday Schedule:Day Name
  Deck_Temperature_Default 2,             !- Monday Schedule:Day Name
  Deck_Temperature_Default 2,             !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 2,             !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 2,             !- Thursday Schedule:Day Name
  Deck_Temperature_Default 2,             !- Friday Schedule:Day Name
  Deck_Temperature_Default 2,             !- Saturday Schedule:Day Name
  Deck_Temperature_Default 2,             !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 2,   !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 2,   !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 2,             !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 2;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 2,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Deck_Temperature 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature 3 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 3,             !- Sunday Schedule:Day Name
  Deck_Temperature_Default 3,             !- Monday Schedule:Day Name
  Deck_Temperature_Default 3,             !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 3,             !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 3,             !- Thursday Schedule:Day Name
  Deck_Temperature_Default 3,             !- Friday Schedule:Day Name
  Deck_Temperature_Default 3,             !- Saturday Schedule:Day Name
  Deck_Temperature_Default 3,             !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 3,   !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 3,   !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 3,             !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 3;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 3,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Deck_Temperature 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature 4 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 4,             !- Sunday Schedule:Day Name
  Deck_Temperature_Default 4,             !- Monday Schedule:Day Name
  Deck_Temperature_Default 4,             !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 4,             !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 4,             !- Thursday Schedule:Day Name
  Deck_Temperature_Default 4,             !- Friday Schedule:Day Name
  Deck_Temperature_Default 4,             !- Saturday Schedule:Day Name
  Deck_Temperature_Default 4,             !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 4,   !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 4,   !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 4,             !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 4;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 4,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Deck_Temperature 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature 5 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 5,             !- Sunday Schedule:Day Name
  Deck_Temperature_Default 5,             !- Monday Schedule:Day Name
  Deck_Temperature_Default 5,             !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 5,             !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 5,             !- Thursday Schedule:Day Name
  Deck_Temperature_Default 5,             !- Friday Schedule:Day Name
  Deck_Temperature_Default 5,             !- Saturday Schedule:Day Name
  Deck_Temperature_Default 5,             !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 5,   !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 5,   !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 5,             !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 5;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 5,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Deck_Temperature 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot_Water_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature 1 Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default 1,        !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default 1,        !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default 1,        !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default 1,        !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default 1,        !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default 1,        !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default 1,        !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default 1,        !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day 1, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day 1, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default 1,        !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default 1;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature 1,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot_Water_Temperature 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature 2 Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default 2,        !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day 2, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day 2, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default 2;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature 2,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot_Water_Temperature 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature 3 Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default 3,        !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default 3,        !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default 3,        !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default 3,        !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default 3,        !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default 3,        !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default 3,        !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default 3,        !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day 3, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day 3, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default 3,        !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default 3;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature 3,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot_Water_Temperature 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan1-Jan28, !- Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day, !- Monday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day, !- Friday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan29-Feb4, !- Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day, !- Monday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Friday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb5-Feb25, !- Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Monday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Friday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb26-Mar4, !- Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Monday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Friday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar5-Mar25, !- Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Monday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Friday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar26-Apr1, !- Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Monday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Friday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr2-Apr29, !- Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3, !- Monday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3, !- Friday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr30-May6, !- Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Monday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Friday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May7-May27, !- Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Monday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Friday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May28-Jun3, !- Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Monday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Friday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun4-Jun24, !- Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Monday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Friday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun25-Jul1, !- Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Monday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Friday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul2-Jul29, !- Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6, !- Monday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6, !- Friday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul30-Aug5, !- Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6, !- Monday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Friday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug6-Aug26, !- Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Monday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Friday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug27-Sep2, !- Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Monday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8, !- Friday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Sep3-Sep30, !- Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8, !- Monday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8, !- Friday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct1-Oct28, !- Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9, !- Monday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9, !- Friday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct29-Nov4, !- Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9, !- Monday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Friday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov5-Nov25, !- Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Monday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Friday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov26-Dec2, !- Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Monday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11, !- Friday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Dec3-Dec31, !- Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11, !- Monday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11, !- Friday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallDataCenterHighITE ReturnApproachTemp_SCH, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  SmallDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan1-Jan28, !- Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day, !- Monday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day, !- Friday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan29-Feb4, !- Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day, !- Monday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Friday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb5-Feb25, !- Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Monday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Friday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb26-Mar4, !- Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Monday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Friday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar5-Mar25, !- Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Monday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Friday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar26-Apr1, !- Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Monday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Friday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr2-Apr29, !- Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3, !- Monday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3, !- Friday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr30-May6, !- Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Monday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Friday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May7-May27, !- Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Monday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Friday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May28-Jun3, !- Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Monday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Friday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun4-Jun24, !- Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Monday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Friday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun25-Jul1, !- Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Monday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Friday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul2-Jul29, !- Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6, !- Monday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6, !- Friday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul30-Aug5, !- Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6, !- Monday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Friday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug6-Aug26, !- Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Monday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Friday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug27-Sep2, !- Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Monday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8, !- Friday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Sep3-Sep30, !- Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8, !- Monday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8, !- Friday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct1-Oct28, !- Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9, !- Monday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9, !- Friday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct29-Nov4, !- Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9, !- Monday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Friday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov5-Nov25, !- Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Monday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Friday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov26-Dec2, !- Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Monday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11, !- Friday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Dec3-Dec31, !- Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11, !- Sunday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11, !- Monday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11, !- Tuesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11, !- Wednesday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11, !- Thursday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11, !- Friday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11, !- Saturday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallDataCenterHighITE SupplyApproachTemp_SCH, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  SmallDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  ComputerRoom ZN CRAC,                   !- Name
  ComputerRoom ZN CRAC Controllers,       !- Controller List Name
  ComputerRoom ZN CRACAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ComputerRoom ZN CRAC Supply Branches,   !- Branch List Name
  ,                                       !- Connector List Name
  ComputerRoom ZN CRAC Supply Inlet Node, !- Supply Side Inlet Node Name
  ComputerRoom ZN CRAC Demand Outlet Node, !- Demand Side Outlet Node Name
  ComputerRoom ZN CRAC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  ComputerRoom ZN CRAC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  ComputerRoom ZN CRAC Supply Outlet Nodes, !- Name
  ComputerRoom ZN CRAC Supply Outlet Node; !- Node Name 1

NodeList,
  ComputerRoom ZN CRAC Demand Inlet Nodes, !- Name
  ComputerRoom ZN CRAC Demand Inlet Node; !- Node Name 1

Sizing:System,
  ComputerRoom ZN CRAC,                   !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.05,                                   !- Central Heating Maximum System Air Flow Ratio
  18.0000000000001,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  27.0000000000001,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  ComputerRoom ZN CRAC Controllers,       !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 1;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 1,                !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Air Loop CC Outlet Node,                !- Sensor Node Name
  Chilled Water Loop ClgCoil Inlet Node,  !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  ComputerRoom ZN CRACAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  ComputerRoom ZN CRAC Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  ComputerRoom ZN CRAC Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  ComputerRoom ZN CRAC Supply Branches,   !- Name
  ComputerRoom ZN CRAC Main Branch;       !- Branch Name 1

Branch,
  ComputerRoom ZN CRAC Main Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  CHW Clg Coil,                           !- Component Name 1
  ComputerRoom ZN CRAC Supply Inlet Node, !- Component Inlet Node Name 1
  Air Loop CC Outlet Node,                !- Component Outlet Node Name 1
  Humidifier:Steam:Electric,              !- Component Object Type 2
  ComputerRoom ZN CRAC Electric Steam Humidifier, !- Component Name 2
  Air Loop CC Outlet Node,                !- Component Inlet Node Name 2
  ComputerRoom ZN CRAC Electric Steam Humidifier Outlet Air Node, !- Component Outlet Node Name 2
  Fan:VariableVolume,                     !- Component Object Type 3
  ComputerRoom ZN CRAC Fan,               !- Component Name 3
  ComputerRoom ZN CRAC Electric Steam Humidifier Outlet Air Node, !- Component Inlet Node Name 3
  ComputerRoom ZN CRAC Supply Outlet Node; !- Component Outlet Node Name 3

Coil:Cooling:Water,
  CHW Clg Coil,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Chilled Water Loop ClgCoil Inlet Node,  !- Water Inlet Node Name
  Chilled Water Loop ClgCoil Outlet Node, !- Water Outlet Node Name
  ComputerRoom ZN CRAC Supply Inlet Node, !- Air Inlet Node Name
  Air Loop CC Outlet Node,                !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Air Loop CC Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  ComputerRoom ZN CRAC Supply Outlet Node, !- Reference Setpoint Node Name
  ComputerRoom ZN CRAC Electric Steam Humidifier Outlet Air Node, !- Fan Inlet Node Name
  ComputerRoom ZN CRAC Supply Outlet Node, !- Fan Outlet Node Name
  Air Loop CC Outlet Node;                !- Setpoint Node or NodeList Name

Humidifier:Steam:Electric,
  ComputerRoom ZN CRAC Electric Steam Humidifier, !- Name
  ,                                       !- Availability Schedule Name
  Autosize,                               !- Rated Capacity {m3/s}
  Autosize,                               !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  Air Loop CC Outlet Node,                !- Air Inlet Node Name
  ComputerRoom ZN CRAC Electric Steam Humidifier Outlet Air Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Humidity:Minimum,
  Setpoint Manager Single Zone Humidity Minimum 1, !- Name
  ComputerRoom ZN CRAC Electric Steam Humidifier Outlet Air Node, !- Setpoint Node or NodeList Name
  ComputerRoom ZN Zone Air Node;          !- Control Zone Air Node Name

SetpointManager:MixedAir,
  ComputerRoom ZN CRAC Electric Steam Humidifier Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  ComputerRoom ZN CRAC Supply Outlet Node, !- Reference Setpoint Node Name
  ComputerRoom ZN CRAC Electric Steam Humidifier Outlet Air Node, !- Fan Inlet Node Name
  ComputerRoom ZN CRAC Supply Outlet Node, !- Fan Outlet Node Name
  ComputerRoom ZN CRAC Electric Steam Humidifier Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  ComputerRoom ZN CRAC Fan,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ComputerRoom ZN CRAC Electric Steam Humidifier Outlet Air Node, !- Air Inlet Node Name
  ComputerRoom ZN CRAC Supply Outlet Node, !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Scheduled,
  CRAC supply air setpoint manager,       !- Name
  Temperature,                            !- Control Variable
  AHU Supply Temp Sch,                    !- Schedule Name
  ComputerRoom ZN CRAC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  ComputerRoom ZN CRAC ComputerRoom ZN CRAC Demand Inlet Node Supply Path, !- Name
  ComputerRoom ZN CRAC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  ComputerRoom ZN CRAC Demand Inlet Node, !- Inlet Node Name
  ComputerRoom ZN CRAC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  ComputerRoom ZN CRAC Return Path,       !- Name
  ComputerRoom ZN CRAC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  ComputerRoom ZN CRAC Demand Outlet Node, !- Outlet Node Name
  ComputerRoom ZN Return Air Node;        !- Inlet Node Name 1

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Chilled Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Chilled Water Loop Pump Inlet Node,     !- Plant Side Inlet Node Name
  Chilled Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Chilled Water Loop Demand Inlet Node,   !- Demand Side Inlet Node Name
  Chilled Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7.22,                                   !- Design Loop Exit Temperature {C}
  6.67,                                   !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1;     !- Outlet Branch Name 1

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1;     !- Inlet Branch Name 1

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Chilled Water Loop Pump,                !- Component Name 1
  Chilled Water Loop Pump Inlet Node,     !- Component Inlet Node Name 1
  Chilled Water Loop Pump Outlet Node;    !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Chilled Water Loop Pump,                !- Name
  Chilled Water Loop Pump Inlet Node,     !- Inlet Node Name
  Chilled Water Loop Pump Outlet Node,    !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Chiller Electric EIR 1,                 !- Component Name 1
  Chilled Water Loop Chiller Inlet Node,  !- Component Inlet Node Name 1
  Chilled Water Loop Chiller Outlet Node; !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  Chiller Electric EIR 1,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  18.34,                                  !- Reference Leaving Chilled Water Temperature {C}
  19.72,                                  !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  Curve Biquadratic 1,                    !- Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 2,                    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  Curve Quadratic 1,                      !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.1,                                    !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.2,                                    !- Minimum Unloading Ratio
  Chilled Water Loop Chiller Inlet Node,  !- Chilled Water Inlet Node Name
  Chilled Water Loop Chiller Outlet Node, !- Chilled Water Outlet Node Name
  Condenser Water Loop Chiller Inlet Node, !- Condenser Inlet Node Name
  Condenser Water Loop Chiller Outlet Node, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2,                                      !- Leaving Chilled Water Lower Temperature Limit {C}
  NotModulated,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.75466481,                             !- Coefficient1 Constant
  0.01619092,                             !- Coefficient2 x
  -5.425e-05,                             !- Coefficient3 x**2
  0.00218209,                             !- Coefficient4 y
  -0.00012678,                            !- Coefficient5 y**2
  -6.288e-05,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  5,                                      !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  1.46789983,                             !- Coefficient1 Constant
  -0.05387167,                            !- Coefficient2 x
  0.001125,                               !- Coefficient3 x**2
  0.00990953,                             !- Coefficient4 y
  6.534e-05,                              !- Coefficient5 y**2
  -0.00022367,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  5,                                      !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.222903,                               !- Coefficient1 Constant
  0.313387,                               !- Coefficient2 x
  0.46371,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Node 37,                                !- Component Inlet Node Name 1
  Chilled Water Loop Supply Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Node 37,                                !- Inlet Node Name
  Chilled Water Loop Supply Outlet Node;  !- Outlet Node Name

! SetpointManager:Scheduled,
!   Setpoint Manager Scheduled 3,           !- Name
!   Temperature,                            !- Control Variable
!   Chilled_Water_Temperature 4,            !- Schedule Name
!   Chilled Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

EnergyManagementSystem:Actuator,
  ACTUATOR_Chilled_Water_Loop_Chiller_Outlet_Temperature, !- Name
  Chilled Water Loop Supply Outlet Node,                  !- Actuated Component Unique Name   
  System Node Setpoint,                                   !- Actuated Component Type
  Temperature Setpoint;                                   !- Actuated Component Control Type

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop Demand Branch 1,     !- Branch Name 2
  Chilled Water Loop Demand Bypass Branch, !- Branch Name 3
  Chilled Water Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water Loop Demand Mixer,        !- Name
  Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Chilled Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 9,                       !- Component Name 1
  Chilled Water Loop Demand Inlet Node,   !- Component Inlet Node Name 1
  Node 44;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 9,                       !- Name
  Chilled Water Loop Demand Inlet Node,   !- Inlet Node Name
  Node 44;                                !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  CHW Clg Coil,                           !- Component Name 1
  Chilled Water Loop ClgCoil Inlet Node,  !- Component Inlet Node Name 1
  Chilled Water Loop ClgCoil Outlet Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Bypass Pipe,  !- Component Name 1
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Bypass Pipe,  !- Name
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 10,                      !- Component Name 1
  Node 45,                                !- Component Inlet Node Name 1
  Chilled Water Loop Demand Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 10,                      !- Name
  Node 45,                                !- Inlet Node Name
  Chilled Water Loop Demand Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  Chiller Electric EIR 1;                 !- Equipment Name 1

PlantLoop,
  Condenser Water Loop,                   !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Condenser Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Condenser Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Condenser Water Loop Pump Inlet Node,   !- Plant Side Inlet Node Name
  Condenser Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Condenser Water Loop Supply Branches,   !- Plant Side Branch List Name
  Condenser Water Loop Supply Connector List, !- Plant Side Connector List Name
  Condenser Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Condenser Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Condenser Water Loop Demand Branches,   !- Demand Side Branch List Name
  Condenser Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Condenser Water Loop,                   !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4,                                   !- Design Loop Exit Temperature {C}
  5.6,                                    !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Condenser Water Loop Supply Branches,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Branch Name 1
  Condenser Water Loop Supply Branch 1,   !- Branch Name 2
  Condenser Water Loop Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Condenser Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Supply Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Supply Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Supply Splitter,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Supply Branch 1;   !- Outlet Branch Name 1

Connector:Mixer,
  Condenser Water Loop Supply Mixer,      !- Name
  Condenser Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Supply Branch 1;   !- Inlet Branch Name 1

Branch,
  Condenser Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Condenser Water Loop Pump,              !- Component Name 1
  Condenser Water Loop Pump Inlet Node,   !- Component Inlet Node Name 1
  Condenser Water Loop Pump Outlet Node;  !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Condenser Water Loop Pump,              !- Name
  Condenser Water Loop Pump Inlet Node,   !- Inlet Node Name
  Condenser Water Loop Pump Outlet Node,  !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:SingleSpeed,               !- Component Object Type 1
  Cooling Tower Single Speed 1,           !- Component Name 1
  Condenser Water Loop CT Inlet Node,     !- Component Inlet Node Name 1
  Condenser Water Loop CT Outlet Node;    !- Component Outlet Node Name 1

CoolingTower:SingleSpeed,
  Cooling Tower Single Speed 1,           !- Name
  Condenser Water Loop CT Inlet Node,     !- Water Inlet Node Name
  Condenser Water Loop CT Outlet Node,    !- Water Outlet Node Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Fan Power {W}
  Autosize,                               !- Design U-Factor Times Area Value {W/K}
  Autosize,                               !- Free Convection Regime Air Flow Rate {m3/s}
  0.1,                                    !- Free Convection Regime Air Flow Rate Sizing Factor
  Autosize,                               !- Free Convection Regime U-Factor Times Area Value {W/K}
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  25.6,                                   !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  Autosize,                               !- Design Approach Temperature {deltaC}
  Autosize,                               !- Design Range Temperature {deltaC}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 12,                      !- Component Name 1
  Node 55,                                !- Component Inlet Node Name 1
  Condenser Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 12,                      !- Name
  Node 55,                                !- Inlet Node Name
  Condenser Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:FollowOutdoorAirTemperature,
  Setpoint Manager Follow Outdoor Air Temperature 1, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.5,                                    !- Offset Temperature Difference {deltaC}
  80,                                     !- Maximum Setpoint Temperature {C}
  6,                                      !- Minimum Setpoint Temperature {C}
  Condenser Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Condenser Water Loop Demand Branches,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Branch Name 1
  Condenser Water Loop Demand Branch 1,   !- Branch Name 2
  Condenser Water Loop Demand Bypass Branch, !- Branch Name 3
  Condenser Water Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Condenser Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Demand Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Demand Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Demand Splitter,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Condenser Water Loop Demand Mixer,      !- Name
  Condenser Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Condenser Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 14,                      !- Component Name 1
  Condenser Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Node 60;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 14,                      !- Name
  Condenser Water Loop Demand Inlet Node, !- Inlet Node Name
  Node 60;                                !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Chiller Electric EIR 1,                 !- Component Name 1
  Condenser Water Loop Chiller Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Chiller Outlet Node; !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Bypass Pipe, !- Component Name 1
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Bypass Pipe, !- Name
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 15,                      !- Component Name 1
  Node 61,                                !- Component Inlet Node Name 1
  Condenser Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 15,                      !- Name
  Node 61,                                !- Inlet Node Name
  Condenser Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Condenser Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Condenser Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Condenser Water Loop Cooling Equipment List, !- Name
  CoolingTower:SingleSpeed,               !- Equipment Object Type 1
  Cooling Tower Single Speed 1;           !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Tampa-MacDill AFB_FL_USA,               !- Name
  27.85,                                  !- Latitude {deg}
  -82.52,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  8;                                      !- Elevation {m}

Site:GroundTemperature:FCfactorMethod,
  24.2,                                   !- January Ground Temperature {C}
  18.9,                                   !- February Ground Temperature {C}
  15.7,                                   !- March Ground Temperature {C}
  13.6,                                   !- April Ground Temperature {C}
  15.5,                                   !- May Ground Temperature {C}
  17.1,                                   !- June Ground Temperature {C}
  21.2,                                   !- July Ground Temperature {C}
  26.9,                                   !- August Ground Temperature {C}
  27.6,                                   !- September Ground Temperature {C}
  27.9,                                   !- October Ground Temperature {C}
  27.4,                                   !- November Ground Temperature {C}
  26.2;                                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  21.85,                                  !- Annual Average Outdoor Air Temperature {C}
  14.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Tampa-MacDill.AFB_FL_USA Ann Clg .4% Condns DB=>MWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  7.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.491,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.016;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Tampa-MacDill.AFB_FL_USA Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  4.6,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  4.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  SmallDataCenterHighITE ComputerRoom,    !- Name
  ComputerRoom ZN;                        !- Zone Name 1

Lights,
  SmallDataCenterHighITE ComputerRoom Lights, !- Name
  SmallDataCenterHighITE ComputerRoom,    !- Zone or ZoneList Name
  DataCenter Lighting_SCH,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  -0.035289,                              !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0015684,                              !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  -10,                                    !- Minimum Value of y {BasedOnField A3}
  99;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  -1.025,                                 !- Coefficient1 Constant
  0.9,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.05,                                   !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  -10,                                    !- Minimum Value of y {BasedOnField A3}
  99;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 7,                      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  99;                                     !- Maximum Value of x {BasedOnField A2}

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Condenser Heat Transfer Rate,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Cycling Ratio,                  !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Electricity Rate,               !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Evaporator Inlet Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Evaporator Mass Flow Rate,      !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Evaporator Outlet Temperature,  !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  ITE Air Inlet Dry-Bulb Temperature,     !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Part Load Ratio,                !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller False Load Heat Transfer Rate,  !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Setpoint Temperature,       !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Sensible Cooling Rate,     !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Basin Heater Electricity Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Bypass Fraction,          !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Fan Cycling Ratio,        !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Fan Electricity Rate,     !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  ITE Air Inlet Operating Range Exceeded Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Inlet Temperature,        !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Mass Flow Rate,           !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Air Mass Flow Rate,                 !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Outlet Temperature,       !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Humidifier Electricity Rate,            !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Performance Curve Input Variable 1 Value, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Performance Curve Input Variable 2 Value, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Performance Curve Output Value,         !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Pump Electricity Rate,                  !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Pump Mass Flow Rate,                    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  ITE UPS Heat Gain to Zone Rate,         !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Pump Outlet Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Electricity Rate,                   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Pressure,                   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  ITE UPS Electricity Rate,               !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Cooling Rate,  !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Electric Equipment Electricity Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  ITE Total Heat Gain to Zone Rate,       !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone ITE Air Mass Flow Rate,            !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone ITE CPU Electricity Rate,          !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone ITE Fan Electricity Rate,          !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone ITE UPS Electricity Rate,          !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Heat Gain to Air,                   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  ITE Standard Density Air Volume Flow Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  ITE Fan Electricity Rate,               !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Rise in Air Temperature,            !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  ITE CPU Electricity Rate,               !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  ITE Air Inlet Dewpoint Temperature,     !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  ITE Air Outlet Dry-Bulb Temperature,    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  ITE Air Mass Flow Rate,                 !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Air System Outdoor Air Mass Flow Rate,  !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller COP,                            !- Variable Name
  Timestep;                               !- Reporting Frequency

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Cooling_Tower_Single_Speed_1__VARIABLE__Cooling_Tower_Fan_Electricity_Rate,      !- Name
  Cooling Tower Single Speed 1,           !- Output:Variable or Output:Meter Index Key Name
  Cooling Tower Fan Electricity Rate;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_CT_Outlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,     !- Name
  Condenser Water Loop CT Outlet Node,    !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Supply_Outlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,    !- Name
  Chilled Water Loop Supply Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Supply_Outlet_Node__VARIABLE__System_Node_Setpoint_Temperature,    !- Name
  Chilled Water Loop Supply Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Supply_Outlet_Node__VARIABLE__System_Node_Pressure,    !- Name
  Chilled Water Loop Supply Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Supply_Outlet_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,    !- Name
  Chilled Water Loop Supply Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Supply_Outlet_Node__VARIABLE__System_Node_Specific_Heat,    !- Name
  Chilled Water Loop Supply Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Demand_Inlet_Node__VARIABLE__System_Node_Temperature,    !- Name
  Chilled Water Loop Demand Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Demand_Inlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,    !- Name
  Chilled Water Loop Demand Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Demand_Inlet_Node__VARIABLE__System_Node_Setpoint_Temperature,    !- Name
  Chilled Water Loop Demand Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_CT_Outlet_Node__VARIABLE__System_Node_Setpoint_Temperature,     !- Name
  Condenser Water Loop CT Outlet Node,    !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Demand_Inlet_Node__VARIABLE__System_Node_Pressure,    !- Name
  Chilled Water Loop Demand Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Demand_Inlet_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,    !- Name
  Chilled Water Loop Demand Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Demand_Inlet_Node__VARIABLE__System_Node_Specific_Heat,    !- Name
  Chilled Water Loop Demand Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_ClgCoil_Inlet_Node__VARIABLE__System_Node_Temperature,    !- Name
  Chilled Water Loop ClgCoil Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_ClgCoil_Inlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,    !- Name
  Chilled Water Loop ClgCoil Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_ClgCoil_Inlet_Node__VARIABLE__System_Node_Setpoint_Temperature,    !- Name
  Chilled Water Loop ClgCoil Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_ClgCoil_Inlet_Node__VARIABLE__System_Node_Pressure,    !- Name
  Chilled Water Loop ClgCoil Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_ClgCoil_Inlet_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,    !- Name
  Chilled Water Loop ClgCoil Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_ClgCoil_Inlet_Node__VARIABLE__System_Node_Specific_Heat,    !- Name
  Chilled Water Loop ClgCoil Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_CT_Outlet_Node__VARIABLE__System_Node_Pressure,     !- Name
  Condenser Water Loop CT Outlet Node,    !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_ClgCoil_Outlet_Node__VARIABLE__System_Node_Temperature,    !- Name
  Chilled Water Loop ClgCoil Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_ClgCoil_Outlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,    !- Name
  Chilled Water Loop ClgCoil Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_ClgCoil_Outlet_Node__VARIABLE__System_Node_Setpoint_Temperature,    !- Name
  Chilled Water Loop ClgCoil Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_ClgCoil_Outlet_Node__VARIABLE__System_Node_Pressure,    !- Name
  Chilled Water Loop ClgCoil Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_ClgCoil_Outlet_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,    !- Name
  Chilled Water Loop ClgCoil Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_ClgCoil_Outlet_Node__VARIABLE__System_Node_Specific_Heat,    !- Name
  Chilled Water Loop ClgCoil Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Demand_Outlet_Node__VARIABLE__System_Node_Temperature,    !- Name
  Chilled Water Loop Demand Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Demand_Outlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,    !- Name
  Chilled Water Loop Demand Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_CT_Outlet_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,     !- Name
  Condenser Water Loop CT Outlet Node,    !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Demand_Outlet_Node__VARIABLE__System_Node_Setpoint_Temperature,    !- Name
  Chilled Water Loop Demand Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Demand_Outlet_Node__VARIABLE__System_Node_Pressure,    !- Name
  Chilled Water Loop Demand Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Demand_Outlet_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,    !- Name
  Chilled Water Loop Demand Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Demand_Outlet_Node__VARIABLE__System_Node_Specific_Heat,    !- Name
  Chilled Water Loop Demand Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Pump_Inlet_Node__VARIABLE__System_Node_Temperature,    !- Name
  Chilled Water Loop Pump Inlet Node,     !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Pump_Inlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,    !- Name
  Chilled Water Loop Pump Inlet Node,     !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Pump_Inlet_Node__VARIABLE__System_Node_Setpoint_Temperature,    !- Name
  Chilled Water Loop Pump Inlet Node,     !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Pump_Inlet_Node__VARIABLE__System_Node_Pressure,    !- Name
  Chilled Water Loop Pump Inlet Node,     !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Pump_Inlet_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,    !- Name
  Chilled Water Loop Pump Inlet Node,     !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_CT_Outlet_Node__VARIABLE__System_Node_Specific_Heat,     !- Name
  Condenser Water Loop CT Outlet Node,    !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Pump_Inlet_Node__VARIABLE__System_Node_Specific_Heat,    !- Name
  Chilled Water Loop Pump Inlet Node,     !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Pump__VARIABLE__Pump_Electricity_Rate,    !- Name
  Chilled Water Loop Pump,                !- Output:Variable or Output:Meter Index Key Name
  Pump Electricity Rate;                  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Pump__VARIABLE__Pump_Outlet_Temperature,    !- Name
  Chilled Water Loop Pump,                !- Output:Variable or Output:Meter Index Key Name
  Pump Outlet Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Pump__VARIABLE__Pump_Mass_Flow_Rate,    !- Name
  Chilled Water Loop Pump,                !- Output:Variable or Output:Meter Index Key Name
  Pump Mass Flow Rate;                    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Pump_Outlet_Node__VARIABLE__System_Node_Temperature,    !- Name
  Chilled Water Loop Pump Outlet Node,    !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Supply_Outlet_Node__VARIABLE__System_Node_Temperature,     !- Name
  Condenser Water Loop Supply Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Pump_Outlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,    !- Name
  Chilled Water Loop Pump Outlet Node,    !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Pump_Outlet_Node__VARIABLE__System_Node_Setpoint_Temperature,    !- Name
  Chilled Water Loop Pump Outlet Node,    !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Pump_Outlet_Node__VARIABLE__System_Node_Pressure,    !- Name
  Chilled Water Loop Pump Outlet Node,    !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Pump_Outlet_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,    !- Name
  Chilled Water Loop Pump Outlet Node,    !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Pump_Outlet_Node__VARIABLE__System_Node_Specific_Heat,    !- Name
  Chilled Water Loop Pump Outlet Node,    !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Chiller_Inlet_Node__VARIABLE__System_Node_Temperature,    !- Name
  Chilled Water Loop Chiller Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Chiller_Inlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,    !- Name
  Chilled Water Loop Chiller Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Chiller_Inlet_Node__VARIABLE__System_Node_Setpoint_Temperature,    !- Name
  Chilled Water Loop Chiller Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Chiller_Inlet_Node__VARIABLE__System_Node_Pressure,    !- Name
  Chilled Water Loop Chiller Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Chiller_Inlet_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,    !- Name
  Chilled Water Loop Chiller Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Chiller_Inlet_Node__VARIABLE__System_Node_Specific_Heat,    !- Name
  Chilled Water Loop Chiller Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Electric_Steam_Humidifier__VARIABLE__Humidifier_Water_Volume_Flow_Rate,    !- Name
  ComputerRoom ZN CRAC Electric Steam Humidifier, !- Output:Variable or Output:Meter Index Key Name
  Humidifier Water Volume Flow Rate;      !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Electric_Steam_Humidifier__VARIABLE__Humidifier_Electricity_Rate,    !- Name
  ComputerRoom ZN CRAC Electric Steam Humidifier, !- Output:Variable or Output:Meter Index Key Name
  Humidifier Electricity Rate;            !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Electric_Steam_Humidifier_Outlet_Air_Node__VARIABLE__System_Node_Temperature,    !- Name
  ComputerRoom ZN CRAC Electric Steam Humidifier Outlet Air Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Electric_Steam_Humidifier_Outlet_Air_Node__VARIABLE__System_Node_Mass_Flow_Rate,    !- Name
  ComputerRoom ZN CRAC Electric Steam Humidifier Outlet Air Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Electric_Steam_Humidifier_Outlet_Air_Node__VARIABLE__System_Node_Pressure,    !- Name
  ComputerRoom ZN CRAC Electric Steam Humidifier Outlet Air Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Electric_Steam_Humidifier_Outlet_Air_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,    !- Name
  ComputerRoom ZN CRAC Electric Steam Humidifier Outlet Air Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Electric_Steam_Humidifier_Outlet_Air_Node__VARIABLE__System_Node_Specific_Heat,    !- Name
  ComputerRoom ZN CRAC Electric Steam Humidifier Outlet Air Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Supply_Outlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,     !- Name
  Condenser Water Loop Supply Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Fan__VARIABLE__Fan_Electricity_Rate,    !- Name
  ComputerRoom ZN CRAC Fan,               !- Output:Variable or Output:Meter Index Key Name
  Fan Electricity Rate;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Fan__VARIABLE__Fan_Rise_in_Air_Temperature,    !- Name
  ComputerRoom ZN CRAC Fan,               !- Output:Variable or Output:Meter Index Key Name
  Fan Rise in Air Temperature;            !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Fan__VARIABLE__Fan_Heat_Gain_to_Air,    !- Name
  ComputerRoom ZN CRAC Fan,               !- Output:Variable or Output:Meter Index Key Name
  Fan Heat Gain to Air;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Fan__VARIABLE__Fan_Air_Mass_Flow_Rate,    !- Name
  ComputerRoom ZN CRAC Fan,               !- Output:Variable or Output:Meter Index Key Name
  Fan Air Mass Flow Rate;                 !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Supply_Outlet_Node__VARIABLE__System_Node_Temperature,    !- Name
  ComputerRoom ZN CRAC Supply Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Supply_Outlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,    !- Name
  ComputerRoom ZN CRAC Supply Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Supply_Outlet_Node__VARIABLE__System_Node_Setpoint_Temperature,    !- Name
  ComputerRoom ZN CRAC Supply Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Supply_Outlet_Node__VARIABLE__System_Node_Pressure,    !- Name
  ComputerRoom ZN CRAC Supply Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Supply_Outlet_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,    !- Name
  ComputerRoom ZN CRAC Supply Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Supply_Outlet_Node__VARIABLE__System_Node_Setpoint_Temperature,     !- Name
  Condenser Water Loop Supply Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Supply_Outlet_Node__VARIABLE__System_Node_Specific_Heat,    !- Name
  ComputerRoom ZN CRAC Supply Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Demand_Inlet_Node__VARIABLE__System_Node_Temperature,    !- Name
  ComputerRoom ZN CRAC Demand Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Demand_Inlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,    !- Name
  ComputerRoom ZN CRAC Demand Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Demand_Inlet_Node__VARIABLE__System_Node_Setpoint_Temperature,    !- Name
  ComputerRoom ZN CRAC Demand Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Demand_Inlet_Node__VARIABLE__System_Node_Pressure,    !- Name
  ComputerRoom ZN CRAC Demand Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Demand_Inlet_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,    !- Name
  ComputerRoom ZN CRAC Demand Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Demand_Inlet_Node__VARIABLE__System_Node_Specific_Heat,    !- Name
  ComputerRoom ZN CRAC Demand Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Diffuser_Inlet_Air_Node__VARIABLE__System_Node_Temperature,    !- Name
  ComputerRoom ZN CRAC Diffuser Inlet Air Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Supply_Outlet_Node__VARIABLE__System_Node_Pressure,     !- Name
  Condenser Water Loop Supply Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Diffuser_Inlet_Air_Node__VARIABLE__System_Node_Mass_Flow_Rate,    !- Name
  ComputerRoom ZN CRAC Diffuser Inlet Air Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Diffuser_Inlet_Air_Node__VARIABLE__System_Node_Setpoint_Temperature,    !- Name
  ComputerRoom ZN CRAC Diffuser Inlet Air Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Diffuser_Inlet_Air_Node__VARIABLE__System_Node_Pressure,    !- Name
  ComputerRoom ZN CRAC Diffuser Inlet Air Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Diffuser_Inlet_Air_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,    !- Name
  ComputerRoom ZN CRAC Diffuser Inlet Air Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Diffuser_Inlet_Air_Node__VARIABLE__System_Node_Specific_Heat,    !- Name
  ComputerRoom ZN CRAC Diffuser Inlet Air Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Diffuser__VARIABLE__Zone_Air_Terminal_VAV_Damper_Position,    !- Name
  ComputerRoom ZN CRAC Diffuser,          !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Diffuser__VARIABLE__Zone_Air_Terminal_Outdoor_Air_Volume_Flow_Rate,    !- Name
  ComputerRoom ZN CRAC Diffuser,          !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal Outdoor Air Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Diffuser_Outlet_Air_Node__VARIABLE__System_Node_Temperature,    !- Name
  ComputerRoom ZN CRAC Diffuser Outlet Air Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Cooling_Tower_Single_Speed_1__VARIABLE__Cooling_Tower_Heat_Transfer_Rate,      !- Name
  Cooling Tower Single Speed 1,           !- Output:Variable or Output:Meter Index Key Name
  Cooling Tower Heat Transfer Rate;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Supply_Outlet_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,     !- Name
  Condenser Water Loop Supply Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Diffuser_Outlet_Air_Node__VARIABLE__System_Node_Mass_Flow_Rate,    !- Name
  ComputerRoom ZN CRAC Diffuser Outlet Air Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Diffuser_Outlet_Air_Node__VARIABLE__System_Node_Setpoint_Temperature,    !- Name
  ComputerRoom ZN CRAC Diffuser Outlet Air Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Diffuser_Outlet_Air_Node__VARIABLE__System_Node_Pressure,    !- Name
  ComputerRoom ZN CRAC Diffuser Outlet Air Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Diffuser_Outlet_Air_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,    !- Name
  ComputerRoom ZN CRAC Diffuser Outlet Air Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Diffuser_Outlet_Air_Node__VARIABLE__System_Node_Specific_Heat,    !- Name
  ComputerRoom ZN CRAC Diffuser Outlet Air Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Outdoor_Air_Drybulb_Temperature,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Outdoor_Air_Wetbulb_Temperature,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Outdoor Air Wetbulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Outdoor_Air_Wind_Speed,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Outdoor Air Wind Speed;            !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Total_Internal_Radiant_Heating_Rate,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Total Internal Radiant Heating Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Demand_Inlet_Node__VARIABLE__System_Node_Temperature,     !- Name
  Condenser Water Loop Demand Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Total_Internal_Visible_Radiation_Heating_Rate,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Total Internal Visible Radiation Heating Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Total_Internal_Convective_Heating_Rate,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Total Internal Convective Heating Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Total_Internal_Latent_Gain_Rate,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Total Internal Latent Gain Rate;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Total_Internal_Total_Heating_Rate,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Total Internal Total Heating Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Mean_Air_Temperature,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Air_Temperature,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Mean_Air_Dewpoint_Temperature,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Dewpoint Temperature;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Mean_Radiant_Temperature,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Radiant Temperature;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Operative_Temperature,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Operative Temperature;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Air_Relative_Humidity,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Air Relative Humidity;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Air_Heat_Balance_Internal_Convective_Heat_Gain_Rate,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Air Heat Balance Internal Convective Heat Gain Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Air_Heat_Balance_Surface_Convection_Rate,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Air Heat Balance Surface Convection Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Air_Heat_Balance_Interzone_Air_Transfer_Rate,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Air Heat Balance Interzone Air Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Air_Heat_Balance_Outdoor_Air_Transfer_Rate,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Air Heat Balance Outdoor Air Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Air_Heat_Balance_System_Air_Transfer_Rate,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Air Heat Balance System Air Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Air_Heat_Balance_System_Convective_Heat_Gain_Rate,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Air Heat Balance System Convective Heat Gain Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Air_Heat_Balance_Air_Energy_Storage_Rate,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Air Heat Balance Air Energy Storage Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Demand_Inlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,     !- Name
  Condenser Water Loop Demand Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Air_System_Sensible_Heating_Rate,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Air System Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Air_System_Sensible_Cooling_Rate,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Air System Sensible Cooling Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Demand_Inlet_Node__VARIABLE__System_Node_Setpoint_Temperature,     !- Name
  Condenser Water Loop Demand Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_ITE_Adjusted_Return_Air_Temperature_,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone ITE Adjusted Return Air Temperature ; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_ITE_CPU_Electricity_Rate_,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone ITE CPU Electricity Rate ;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_ITE_Fan_Electricity_Rate_,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone ITE Fan Electricity Rate ;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_ITE_UPS_Electricity_Rate_,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone ITE UPS Electricity Rate ;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_ITE_CPU_Electricity_Rate_at_Design_Inlet_Conditions_,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone ITE CPU Electricity Rate at Design Inlet Conditions ; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_ITE_Fan_Electricity_Rate_at_Design_Inlet_Conditions_,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone ITE Fan Electricity Rate at Design Inlet Conditions ; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_ITE_UPS_Heat_Gain_to_Zone_Rate_,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone ITE UPS Heat Gain to Zone Rate ;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_ITE_Total_Heat_Gain_to_Zone_Rate_,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone ITE Total Heat Gain to Zone Rate ; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_ITE_Standard_Density_Air_Volume_Flow_Rate_,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone ITE Standard Density Air Volume Flow Rate ; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Demand_Inlet_Node__VARIABLE__System_Node_Pressure,     !- Name
  Condenser Water Loop Demand Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_ITE_Air_Mass_Flow_Rate_,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone ITE Air Mass Flow Rate ;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Lights_Electricity_Rate,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Lights_Radiant_Heating_Rate,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Radiant Heating Rate;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Lights_Visible_Radiation_Heating_Rate,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Visible Radiation Heating Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Lights_Convective_Heating_Rate,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Convective Heating Rate;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Lights_Return_Air_Heating_Rate,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Return Air Heating Rate;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Lights_Total_Heating_Rate,    !- Name
  ComputerRoom ZN,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Total Heating Rate;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Demand_Inlet_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,     !- Name
  Condenser Water Loop Demand Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_Return_Air_Node__VARIABLE__System_Node_Temperature,    !- Name
  ComputerRoom ZN Return Air Node,        !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_Return_Air_Node__VARIABLE__System_Node_Mass_Flow_Rate,    !- Name
  ComputerRoom ZN Return Air Node,        !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Demand_Inlet_Node__VARIABLE__System_Node_Specific_Heat,     !- Name
  Condenser Water Loop Demand Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_Return_Air_Node__VARIABLE__System_Node_Setpoint_Temperature,    !- Name
  ComputerRoom ZN Return Air Node,        !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_Return_Air_Node__VARIABLE__System_Node_Pressure,    !- Name
  ComputerRoom ZN Return Air Node,        !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_Return_Air_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,    !- Name
  ComputerRoom ZN Return Air Node,        !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_Return_Air_Node__VARIABLE__System_Node_Specific_Heat,    !- Name
  ComputerRoom ZN Return Air Node,        !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_Return_Air_Node__VARIABLE__System_Node_Humidity_Ratio,    !- Name
  ComputerRoom ZN Return Air Node,        !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Diffuser_Outlet_Air_Node__VARIABLE__System_Node_Humidity_Ratio,    !- Name
  ComputerRoom ZN CRAC Diffuser Outlet Air Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Diffuser_Inlet_Air_Node__VARIABLE__System_Node_Humidity_Ratio,    !- Name
  ComputerRoom ZN CRAC Diffuser Inlet Air Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Demand_Inlet_Node__VARIABLE__System_Node_Humidity_Ratio,    !- Name
  ComputerRoom ZN CRAC Demand Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Supply_Outlet_Node__VARIABLE__System_Node_Humidity_Ratio,    !- Name
  ComputerRoom ZN CRAC Supply Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Electric_Steam_Humidifier_Outlet_Air_Node__VARIABLE__System_Node_Humidity_Ratio,    !- Name
  ComputerRoom ZN CRAC Electric Steam Humidifier Outlet Air Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Electric_Steam_Humidifier_Outlet_Air_Node__VARIABLE__System_Node_Setpoint_Temperature,    !- Name
  ComputerRoom ZN CRAC Electric Steam Humidifier Outlet Air Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Air_Loop_CC_Outlet_Node__VARIABLE__System_Node_Temperature,    !- Name
  Air Loop CC Outlet Node,                !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Air_Loop_CC_Outlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,    !- Name
  Air Loop CC Outlet Node,                !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Air_Loop_CC_Outlet_Node__VARIABLE__System_Node_Humidity_Ratio,    !- Name
  Air Loop CC Outlet Node,                !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Air_Loop_CC_Outlet_Node__VARIABLE__System_Node_Setpoint_Temperature,    !- Name
  Air Loop CC Outlet Node,                !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Air_Loop_CC_Outlet_Node__VARIABLE__System_Node_Pressure,    !- Name
  Air Loop CC Outlet Node,                !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Air_Loop_CC_Outlet_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,    !- Name
  Air Loop CC Outlet Node,                !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Air_Loop_CC_Outlet_Node__VARIABLE__System_Node_Specific_Heat,    !- Name
  Air Loop CC Outlet Node,                !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Supply_Inlet_Node__VARIABLE__System_Node_Temperature,    !- Name
  ComputerRoom ZN CRAC Supply Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Chiller_Inlet_Node__VARIABLE__System_Node_Temperature,     !- Name
  Condenser Water Loop Chiller Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Supply_Inlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,    !- Name
  ComputerRoom ZN CRAC Supply Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Supply_Inlet_Node__VARIABLE__System_Node_Humidity_Ratio,    !- Name
  ComputerRoom ZN CRAC Supply Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Supply_Inlet_Node__VARIABLE__System_Node_Setpoint_Temperature,    !- Name
  ComputerRoom ZN CRAC Supply Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Supply_Inlet_Node__VARIABLE__System_Node_Pressure,    !- Name
  ComputerRoom ZN CRAC Supply Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Supply_Inlet_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,    !- Name
  ComputerRoom ZN CRAC Supply Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Supply_Inlet_Node__VARIABLE__System_Node_Specific_Heat,    !- Name
  ComputerRoom ZN CRAC Supply Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Demand_Outlet_Node__VARIABLE__System_Node_Temperature,    !- Name
  ComputerRoom ZN CRAC Demand Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Demand_Outlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,    !- Name
  ComputerRoom ZN CRAC Demand Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Cooling_Tower_Single_Speed_1__VARIABLE__Cooling_Tower_Inlet_Temperature,      !- Name
  Cooling Tower Single Speed 1,           !- Output:Variable or Output:Meter Index Key Name
  Cooling Tower Inlet Temperature;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Chiller_Inlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,     !- Name
  Condenser Water Loop Chiller Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Demand_Outlet_Node__VARIABLE__System_Node_Humidity_Ratio,    !- Name
  ComputerRoom ZN CRAC Demand Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Demand_Outlet_Node__VARIABLE__System_Node_Setpoint_Temperature,    !- Name
  ComputerRoom ZN CRAC Demand Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Demand_Outlet_Node__VARIABLE__System_Node_Pressure,    !- Name
  ComputerRoom ZN CRAC Demand Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Demand_Outlet_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,    !- Name
  ComputerRoom ZN CRAC Demand Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Demand_Outlet_Node__VARIABLE__System_Node_Specific_Heat,    !- Name
  ComputerRoom ZN CRAC Demand Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Chiller_Inlet_Node__VARIABLE__System_Node_Setpoint_Temperature,     !- Name
  Condenser Water Loop Chiller Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Chiller_Inlet_Node__VARIABLE__System_Node_Pressure,     !- Name
  Condenser Water Loop Chiller Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Chiller_Inlet_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,     !- Name
  Condenser Water Loop Chiller Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Chiller_Inlet_Node__VARIABLE__System_Node_Specific_Heat,     !- Name
  Condenser Water Loop Chiller Inlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Curve_Biquadratic_1__VARIABLE__Performance_Curve_Output_Value,     !- Name
  Curve Biquadratic 1,                    !- Output:Variable or Output:Meter Index Key Name
  Performance Curve Output Value;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Curve_Biquadratic_1__VARIABLE__Performance_Curve_Input_Variable_1_Value,     !- Name
  Curve Biquadratic 1,                    !- Output:Variable or Output:Meter Index Key Name
  Performance Curve Input Variable 1 Value; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Curve_Biquadratic_1__VARIABLE__Performance_Curve_Input_Variable_2_Value,     !- Name
  Curve Biquadratic 1,                    !- Output:Variable or Output:Meter Index Key Name
  Performance Curve Input Variable 2 Value; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Curve_Biquadratic_2__VARIABLE__Performance_Curve_Output_Value,     !- Name
  Curve Biquadratic 2,                    !- Output:Variable or Output:Meter Index Key Name
  Performance Curve Output Value;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Curve_Biquadratic_2__VARIABLE__Performance_Curve_Input_Variable_1_Value,     !- Name
  Curve Biquadratic 2,                    !- Output:Variable or Output:Meter Index Key Name
  Performance Curve Input Variable 1 Value; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Cooling_Tower_Single_Speed_1__VARIABLE__Cooling_Tower_Outlet_Temperature,      !- Name
  Cooling Tower Single Speed 1,           !- Output:Variable or Output:Meter Index Key Name
  Cooling Tower Outlet Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Curve_Biquadratic_2__VARIABLE__Performance_Curve_Input_Variable_2_Value,     !- Name
  Curve Biquadratic 2,                    !- Output:Variable or Output:Meter Index Key Name
  Performance Curve Input Variable 2 Value; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Curve_Quadratic_1__VARIABLE__Performance_Curve_Output_Value,     !- Name
  Curve Quadratic 1,                      !- Output:Variable or Output:Meter Index Key Name
  Performance Curve Output Value;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Curve_Quadratic_1__VARIABLE__Performance_Curve_Input_Variable_1_Value,     !- Name
  Curve Quadratic 1,                      !- Output:Variable or Output:Meter Index Key Name
  Performance Curve Input Variable 1 Value; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chiller_Electric_EIR_1__VARIABLE__Chiller_Electricity_Rate,     !- Name
  Chiller Electric EIR 1,                 !- Output:Variable or Output:Meter Index Key Name
  Chiller Electricity Rate;               !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chiller_Electric_EIR_1__VARIABLE__Chiller_Evaporator_Cooling_Rate,     !- Name
  Chiller Electric EIR 1,                 !- Output:Variable or Output:Meter Index Key Name
  Chiller Evaporator Cooling Rate;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chiller_Electric_EIR_1__VARIABLE__Chiller_Evaporator_Inlet_Temperature,     !- Name
  Chiller Electric EIR 1,                 !- Output:Variable or Output:Meter Index Key Name
  Chiller Evaporator Inlet Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chiller_Electric_EIR_1__VARIABLE__Chiller_Evaporator_Outlet_Temperature,     !- Name
  Chiller Electric EIR 1,                 !- Output:Variable or Output:Meter Index Key Name
  Chiller Evaporator Outlet Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chiller_Electric_EIR_1__VARIABLE__Chiller_COP,     !- Name
  Chiller Electric EIR 1,                 !- Output:Variable or Output:Meter Index Key Name
  Chiller COP;                            !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chiller_Electric_EIR_1__VARIABLE__Chiller_Condenser_Heat_Transfer_Rate,     !- Name
  Chiller Electric EIR 1,                 !- Output:Variable or Output:Meter Index Key Name
  Chiller Condenser Heat Transfer Rate;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chiller_Electric_EIR_1__VARIABLE__Chiller_Part_Load_Ratio,     !- Name
  Chiller Electric EIR 1,                 !- Output:Variable or Output:Meter Index Key Name
  Chiller Part Load Ratio;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Cooling_Tower_Single_Speed_1__VARIABLE__Cooling_Tower_Mass_Flow_Rate,      !- Name
  Cooling Tower Single Speed 1,           !- Output:Variable or Output:Meter Index Key Name
  Cooling Tower Mass Flow Rate;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chiller_Electric_EIR_1__VARIABLE__Chiller_Cycling_Ratio,     !- Name
  Chiller Electric EIR 1,                 !- Output:Variable or Output:Meter Index Key Name
  Chiller Cycling Ratio;                  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Chiller_Outlet_Node__VARIABLE__System_Node_Temperature,     !- Name
  Condenser Water Loop Chiller Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Chiller_Outlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,     !- Name
  Condenser Water Loop Chiller Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Chiller_Outlet_Node__VARIABLE__System_Node_Setpoint_Temperature,     !- Name
  Condenser Water Loop Chiller Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Chiller_Outlet_Node__VARIABLE__System_Node_Pressure,     !- Name
  Condenser Water Loop Chiller Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Chiller_Outlet_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,     !- Name
  Condenser Water Loop Chiller Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Chiller_Outlet_Node__VARIABLE__System_Node_Specific_Heat,     !- Name
  Condenser Water Loop Chiller Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Demand_Outlet_Node__VARIABLE__System_Node_Temperature,     !- Name
  Condenser Water Loop Demand Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Cooling_Tower_Single_Speed_1__VARIABLE__Cooling_Tower_Fan_Cycling_Ratio,      !- Name
  Cooling Tower Single Speed 1,           !- Output:Variable or Output:Meter Index Key Name
  Cooling Tower Fan Cycling Ratio;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Demand_Outlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,     !- Name
  Condenser Water Loop Demand Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Demand_Outlet_Node__VARIABLE__System_Node_Setpoint_Temperature,     !- Name
  Condenser Water Loop Demand Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Demand_Outlet_Node__VARIABLE__System_Node_Pressure,     !- Name
  Condenser Water Loop Demand Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Demand_Outlet_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,     !- Name
  Condenser Water Loop Demand Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Demand_Outlet_Node__VARIABLE__System_Node_Specific_Heat,     !- Name
  Condenser Water Loop Demand Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Pump_Inlet_Node__VARIABLE__System_Node_Temperature,     !- Name
  Condenser Water Loop Pump Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Pump_Inlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,     !- Name
  Condenser Water Loop Pump Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Pump_Inlet_Node__VARIABLE__System_Node_Setpoint_Temperature,     !- Name
  Condenser Water Loop Pump Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Pump_Inlet_Node__VARIABLE__System_Node_Pressure,     !- Name
  Condenser Water Loop Pump Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Pump_Inlet_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,     !- Name
  Condenser Water Loop Pump Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Pump_Inlet_Node__VARIABLE__System_Node_Specific_Heat,     !- Name
  Condenser Water Loop Pump Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Pump__VARIABLE__Pump_Electricity_Rate,     !- Name
  Condenser Water Loop Pump,              !- Output:Variable or Output:Meter Index Key Name
  Pump Electricity Rate;                  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Pump__VARIABLE__Pump_Outlet_Temperature,     !- Name
  Condenser Water Loop Pump,              !- Output:Variable or Output:Meter Index Key Name
  Pump Outlet Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Pump__VARIABLE__Pump_Mass_Flow_Rate,     !- Name
  Condenser Water Loop Pump,              !- Output:Variable or Output:Meter Index Key Name
  Pump Mass Flow Rate;                    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Pump_Outlet_Node__VARIABLE__System_Node_Temperature,     !- Name
  Condenser Water Loop Pump Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_CT_Outlet_Node__VARIABLE__System_Node_Temperature,      !- Name
  Condenser Water Loop CT Outlet Node,    !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Pump_Outlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,     !- Name
  Condenser Water Loop Pump Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Pump_Outlet_Node__VARIABLE__System_Node_Setpoint_Temperature,     !- Name
  Condenser Water Loop Pump Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Pump_Outlet_Node__VARIABLE__System_Node_Pressure,     !- Name
  Condenser Water Loop Pump Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Pump_Outlet_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,     !- Name
  Condenser Water Loop Pump Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_Pump_Outlet_Node__VARIABLE__System_Node_Specific_Heat,     !- Name
  Condenser Water Loop Pump Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_CT_Inlet_Node__VARIABLE__System_Node_Temperature,     !- Name
  Condenser Water Loop CT Inlet Node,     !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_CT_Inlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,     !- Name
  Condenser Water Loop CT Inlet Node,     !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_CT_Inlet_Node__VARIABLE__System_Node_Setpoint_Temperature,     !- Name
  Condenser Water Loop CT Inlet Node,     !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_CT_Inlet_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,     !- Name
  Condenser Water Loop CT Inlet Node,     !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_CT_Inlet_Node__VARIABLE__System_Node_Pressure,     !- Name
  Condenser Water Loop CT Inlet Node,     !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Condenser_Water_Loop_CT_Inlet_Node__VARIABLE__System_Node_Specific_Heat,     !- Name
  Condenser Water Loop CT Inlet Node,     !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Chiller_Outlet_Node__VARIABLE__System_Node_Temperature,     !- Name
  Chilled Water Loop Chiller Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Chiller_Outlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,     !- Name
  Chilled Water Loop Chiller Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Chiller_Outlet_Node__VARIABLE__System_Node_Pressure,     !- Name
  Chilled Water Loop Chiller Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Chiller_Outlet_Node__VARIABLE__System_Node_Setpoint_Temperature,     !- Name
  Chilled Water Loop Chiller Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Chiller_Outlet_Node__VARIABLE__System_Node_Standard_Density_Volume_Flow_Rate,     !- Name
  Chilled Water Loop Chiller Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Chiller_Outlet_Node__VARIABLE__System_Node_Specific_Heat,     !- Name
  Chilled Water Loop Chiller Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Specific Heat;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SENSOR__COMPONENT__Chilled_Water_Loop_Supply_Outlet_Node__VARIABLE__System_Node_Temperature,     !- Name
  Chilled Water Loop Supply Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  ACTUATOR_Condensed_Water_Loop_Pump_Mass_Flow,    !- Name
  Condenser Water Loop Pump,              !- Actuated Component Unique Name
  Pump,                                   !- Actuated Component Type
  Pump Mass Flow Rate;                    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ACTUATOR_Chilled_Water_Loop_Pump_Mass_Flow,    !- Name
  Chilled Water Loop Pump,              !- Actuated Component Unique Name
  Pump,                                   !- Actuated Component Type
  Pump Mass Flow Rate;                    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ACTUATOR_Air_Fan_Mass_Flow,    !- Name
  ComputerRoom ZN CRAC Fan,               !- Actuated Component Unique Name
  Fan,                                    !- Actuated Component Type
  Fan Air Mass Flow Rate;                 !- Actuated Component Control Type

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

! --------------------------------------------------------------------------------
! External Control
! --------------------------------------------------------------------------------

! Initialize the external control based setpointmanager
EnergyManagementSystem:ProgramCallingManager,
  Initialize ExtCtrl-Based Setpoint Manager,  !- Name
  EndOfZoneSizing,         !- EnergyPlus Model Calling Point
  InitializeExtCtrlBasedSetpointManager;  !- Program Name 1

EnergyManagementSystem:Program,
  InitializeExtCtrlBasedSetpointManager,  !- Name
  SET tmp_val1 = @ExtCtrlObs 0;  !- Program Line 1

! Setting the action variables
EnergyManagementSystem:ProgramCallingManager,
  ExtCtrl-Based Setpoint Manager,  !- Name
  AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  ExtCtrlBasedSetpointManager;  !- Program Name 1

EnergyManagementSystem:Program,
  ExtCtrlBasedSetpointManager,      !- Name
  IF WarmupFlag == 0.0,             !- If warmup has ended
  SET tmp_val1                                      = @ExtCtrlAct 0 33,   !- Initialize ExtCtrlAct by sending the STATE vector to EnergyPlusEnv
  SET ACTUATOR_Chilled_Water_Loop_Chiller_Outlet_Temperature  = @ExtCtrlAct 1,      !- Set control actions
  ELSE,                             !- If warmup is still running, initialize temperature setpoints to 18 degrees
  SET ACTUATOR_Chilled_Water_Loop_Chiller_Outlet_Temperature  = 18,
  ENDIF;                            !- End program

! Collecting state variables
EnergyManagementSystem:ProgramCallingManager,
  ExtCtrl-Based Observation Collector,  !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  ExtCtrlBasedObservationCollector;  !- Program Name 1

EnergyManagementSystem:Program,
  ExtCtrlBasedObservationCollector,   !- Name
  IF WarmupFlag == 0.0,    !- If warmup has ended
  !- Set Observations for Condenser Water Loop
  SET tmp_val1 = @ExtCtrlObs  1 SENSOR__COMPONENT__Condenser_Water_Loop_CT_Outlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,
  SET tmp_val1 = @ExtCtrlObs  2 SENSOR__COMPONENT__Condenser_Water_Loop_CT_Outlet_Node__VARIABLE__System_Node_Temperature,
  SET tmp_val1 = @ExtCtrlObs  3 SENSOR__COMPONENT__Condenser_Water_Loop_Supply_Outlet_Node__VARIABLE__System_Node_Setpoint_Temperature,
  SET tmp_val1 = @ExtCtrlObs  4 SENSOR__COMPONENT__Condenser_Water_Loop_Chiller_Outlet_Node__VARIABLE__System_Node_Temperature,
  SET tmp_val1 = @ExtCtrlObs  5 SENSOR__COMPONENT__Condenser_Water_Loop_Pump_Outlet_Node__VARIABLE__System_Node_Temperature,
  SET tmp_val1 = @ExtCtrlObs  6 SENSOR__COMPONENT__Cooling_Tower_Single_Speed_1__VARIABLE__Cooling_Tower_Fan_Electricity_Rate,
  SET tmp_val1 = @ExtCtrlObs  7 SENSOR__COMPONENT__Cooling_Tower_Single_Speed_1__VARIABLE__Cooling_Tower_Fan_Cycling_Ratio,
  SET tmp_val1 = @ExtCtrlObs  8 SENSOR__COMPONENT__Condenser_Water_Loop_Pump__VARIABLE__Pump_Electricity_Rate,
  !- Set Observations for Chilled Water Loop
  SET tmp_val1 = @ExtCtrlObs  9 SENSOR__COMPONENT__Chilled_Water_Loop_Chiller_Outlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,
  SET tmp_val1 = @ExtCtrlObs 10 SENSOR__COMPONENT__Chilled_Water_Loop_Chiller_Outlet_Node__VARIABLE__System_Node_Temperature,
  SET tmp_val1 = @ExtCtrlObs 11 SENSOR__COMPONENT__Chilled_Water_Loop_Supply_Outlet_Node__VARIABLE__System_Node_Setpoint_Temperature,
  SET tmp_val1 = @ExtCtrlObs 12 SENSOR__COMPONENT__Chilled_Water_Loop_ClgCoil_Outlet_Node__VARIABLE__System_Node_Temperature,
  SET tmp_val1 = @ExtCtrlObs 13 SENSOR__COMPONENT__Chilled_Water_Loop_Pump_Outlet_Node__VARIABLE__System_Node_Temperature,
  SET tmp_val1 = @ExtCtrlObs 14 SENSOR__COMPONENT__Chiller_Electric_EIR_1__VARIABLE__Chiller_Electricity_Rate,
  SET tmp_val1 = @ExtCtrlObs 15 SENSOR__COMPONENT__Chiller_Electric_EIR_1__VARIABLE__Chiller_Part_Load_Ratio,
  SET tmp_val1 = @ExtCtrlObs 16 SENSOR__COMPONENT__Chilled_Water_Loop_Pump__VARIABLE__Pump_Electricity_Rate,
  !- Set Observations for Air Loop
  SET tmp_val1 = @ExtCtrlObs 17 SENSOR__COMPONENT__Air_Loop_CC_Outlet_Node__VARIABLE__System_Node_Mass_Flow_Rate,
  SET tmp_val1 = @ExtCtrlObs 18 SENSOR__COMPONENT__Air_Loop_CC_Outlet_Node__VARIABLE__System_Node_Temperature,
  SET tmp_val1 = @ExtCtrlObs 19 SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Electric_Steam_Humidifier_Outlet_Air_Node__VARIABLE__System_Node_Temperature,
  SET tmp_val1 = @ExtCtrlObs 20 SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Supply_Outlet_Node__VARIABLE__System_Node_Temperature,
  SET tmp_val1 = @ExtCtrlObs 21 SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Supply_Outlet_Node__VARIABLE__System_Node_Setpoint_Temperature,
  SET tmp_val1 = @ExtCtrlObs 22 SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Diffuser_Outlet_Air_Node__VARIABLE__System_Node_Temperature,
  SET tmp_val1 = @ExtCtrlObs 23 SENSOR__COMPONENT__ComputerRoom_ZN_Return_Air_Node__VARIABLE__System_Node_Temperature,
  SET tmp_val1 = @ExtCtrlObs 24 SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Electric_Steam_Humidifier__VARIABLE__Humidifier_Electricity_Rate,
  SET tmp_val1 = @ExtCtrlObs 25 SENSOR__COMPONENT__ComputerRoom_ZN_CRAC_Fan__VARIABLE__Fan_Electricity_Rate,
  !- Set observations for the zone
  SET tmp_val1 = @ExtCtrlObs 26 SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Total_Internal_Total_Heating_Rate,
  SET tmp_val1 = @ExtCtrlObs 27 SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_ITE_CPU_Electricity_Rate_,
  SET tmp_val1 = @ExtCtrlObs 28 SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_ITE_Fan_Electricity_Rate_,
  SET tmp_val1 = @ExtCtrlObs 29 SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_ITE_UPS_Electricity_Rate_,
  SET tmp_val1 = @ExtCtrlObs 30 SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_ITE_Total_Heat_Gain_to_Zone_Rate_,
  SET tmp_val1 = @ExtCtrlObs 31 SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Lights_Electricity_Rate,
  !- Outdoor parameters
  SET tmp_val1 = @ExtCtrlObs 32 SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Outdoor_Air_Wetbulb_Temperature,
  SET tmp_val1 = @ExtCtrlObs 33 SENSOR__COMPONENT__ComputerRoom_ZN__VARIABLE__Zone_Outdoor_Air_Wind_Speed,
  ELSE, !- Do nothing during warmup
  ENDIF;!- End program